

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-txi-hxr-vac  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=e59714d7" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
      <script src="_static/jquery.js?v=5d32c60e"></script>
      <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="_static/documentation_options.js?v=5929fcd5"></script>
      <script src="_static/doctools.js?v=9bcbadda"></script>
      <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="plc-txi-hxr-vac_txi_hxr_vac_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-txi-hxr-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">plc-txi-hxr-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">txi_hxr_vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_txi_hxr_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_txi_hxr_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_txi_hxr_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_txi_hxr_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_txi_hxr_vac_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-txi-hxr-vac_txi_hxr_vac_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-interfaces">GVL_Interfaces</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-txi-vac-fs">GVL_TXI_VAC_FS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-txi-vac-fs-pmps">GVL_TXI_VAC_FS_PMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-txi-vac-gauges">GVL_TXI_VAC_GAUGES</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-txi-vac-pumps">GVL_TXI_VAC_PUMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-txi-vac-valves">GVL_TXI_VAC_VALVES</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-variables">GVL_Variables</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-txi-vac-fs">PRG_TXI_VAC_FS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-txi-vac-fs-interfaces">PRG_TXI_VAC_FS_Interfaces</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-txi-vac-gauges">PRG_TXI_VAC_GAUGES</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-txi-vac-pumps">PRG_TXI_VAC_PUMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-txi-vac-valves">PRG_TXI_VAC_VALVES</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-txi-hxr-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/plc-txi-hxr-vac_txi_hxr_vac_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Link to this heading"></a></h1>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Link to this heading"></a></h1>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;no-analysis&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span><span class="w"> </span><span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_txi_hxr_vac</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">2</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">nFlags</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;2.0.0&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-interfaces">
<h2>GVL_Interfaces<a class="headerlink" href="#gvl-interfaces" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span><span class="n">Adding</span> <span class="n">Interface</span> <span class="k">with</span> <span class="n">LFE</span> <span class="n">VAC</span> <span class="n">PLC</span><span class="p">,</span> <span class="n">PC2L1_VGC</span> <span class="n">reading</span> <span class="n">PC2L1_PIP</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E15 (EL6692)^IO Outputs^PC2L1_PIP_01_rPress&#39;</span><span class="p">}</span>
    <span class="n">PC2L1_PIP_01_Interface_rPress</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E15 (EL6692)^IO Outputs^PC2L1_PIP_01_AT_VAC&#39;</span><span class="p">}</span>
    <span class="n">PC2L1_PIP_01_Interface_xAT_VAC</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E15 (EL6692)^IO Outputs^PC2L1_PIP_01_PRESS_OK&#39;</span><span class="p">}</span>
    <span class="n">PC2L1_PIP_01_Interface_xPRESS_OK</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-txi-vac-fs">
<h2>GVL_TXI_VAC_FS<a class="headerlink" href="#gvl-txi-vac-fs" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV2L1:VFS:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xPress_OK        := TIPC^txi_hxr_vac^txi_hxr_vac Instance^VFSTask Inputs^GVL_TXI_VAC_FS.TV2L1_VFS_1.i_xPress_OK;</span>
                                 <span class="o">.</span><span class="n">q_xOPN_SW</span>          <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xOPN_SW</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xCLS_SW</span>          <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xCLS_SW</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xVAC_FAULT_Reset</span> <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xVAC_FAULT_Reset</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xOverrideMode</span>    <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xOverrideMode</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xOverrideOpen</span>    <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xOverrideOpen</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">i_xTrigger</span>         <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">q_xTrigger</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">i_xVFS_Open</span>        <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">q_xVFS_Open</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">i_xVFS_Closed</span>      <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">q_xVFS_Closed</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span>    <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">q_xVAC_FAULT_OK</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">i_xMPS_OK</span>          <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">q_xMPS_OK</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">i_eVFS_State</span>       <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Outputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">q_eVFS_State</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xVetoValveOpenDO</span> <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xVetoValveOpenDO</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xVetoValveClosed</span> <span class="o">:=</span> <span class="n">TIPC</span><span class="o">^</span><span class="n">txi_hxr_vac</span><span class="o">^</span><span class="n">txi_hxr_vac</span> <span class="n">Instance</span><span class="o">^</span><span class="n">VFSTask</span> <span class="n">Inputs</span><span class="o">^</span><span class="n">GVL_TXI_VAC_FS</span><span class="o">.</span><span class="n">TV2L1_VFS_1</span><span class="o">.</span><span class="n">i_xVetoValveClosed</span><span class="s1">&#39;}</span>
    <span class="n">TV2L1_VFS_1_Interface</span> <span class="p">:</span> <span class="n">FB_VFS_Interface</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;</span>
        <span class="o">.</span><span class="n">q_xClose_A</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">E1</span> <span class="p">(</span><span class="n">EL2202</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
        <span class="o">.</span><span class="n">q_xClose_B</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">E1</span> <span class="p">(</span><span class="n">EL2202</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
        <span class="o">.</span><span class="n">q_xClose_C</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">E2</span> <span class="p">(</span><span class="n">EL2202</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
        <span class="o">.</span><span class="n">q_xOPN_DO</span>  <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">E2</span> <span class="p">(</span><span class="n">EL2202</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
        <span class="o">.</span><span class="n">i_xClsLS</span>   <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">E3</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
        <span class="o">.</span><span class="n">i_xOpnLS</span>   <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">E3</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
        <span class="o">.</span><span class="n">i_xTrigger</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)]</span><span class="o">^</span><span class="n">E6</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
    <span class="n">TV2L1_VFS_1</span> <span class="p">:</span> <span class="n">FB_VFS</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-txi-vac-fs-pmps">
<h2>GVL_TXI_VAC_FS_PMPS<a class="headerlink" href="#gvl-txi-vac-fs-pmps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">TXI</span><span class="p">:</span><span class="n">LFE</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">FFO</span><span class="p">:</span><span class="mi">02</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIIB[FFO]^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput2</span>  <span class="p">:</span>   <span class="n">FB_HardwareFFOutput</span><span class="o">:=</span> <span class="p">(</span><span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.42.126.1.1&#39;</span><span class="p">);</span>  <span class="o">//</span><span class="n">FFO</span> <span class="k">for</span> <span class="n">Fast</span> <span class="n">Shutter</span> <span class="n">Valves</span> <span class="n">downstream</span> <span class="n">of</span> <span class="n">ST1L1</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-txi-vac-gauges">
<h2>GVL_TXI_VAC_GAUGES<a class="headerlink" href="#gvl-txi-vac-gauges" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>

<span class="o">//</span> <span class="n">B940</span><span class="o">-</span><span class="mi">008</span><span class="o">-</span><span class="n">L0S23</span><span class="o">-</span><span class="n">PNL</span><span class="o">-</span><span class="mi">1</span> <span class="p">(</span><span class="n">Fee</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1L1:PPS:GCC:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E16 (EK1122)^L0S23-PNL-1 EP1  (EP3174-0002)^ST1L1-GCC-01^Value;</span>
                          <span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E16</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">L0S23</span><span class="o">-</span><span class="n">PNL</span><span class="o">-</span><span class="mi">1</span> <span class="n">EP2</span> <span class="p">(</span><span class="n">EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">ST1L1</span><span class="o">-</span><span class="n">GCC</span><span class="o">-</span><span class="mi">01</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="n">fb_ST1L1_PPS_GCC_01</span><span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1L1:PPS:GPI:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E16 (EK1122)^L0S23-PNL-1 EP1  (EP3174-0002)^ST1L1-GPI-01^Value&#39;</span><span class="p">}</span>
<span class="n">fb_ST1L1_PPS_GPI_01</span><span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="o">//</span> <span class="n">B950</span><span class="o">-</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S1</span><span class="o">-</span><span class="n">PNL</span><span class="o">-</span><span class="mi">1</span> <span class="p">(</span><span class="n">H1</span><span class="mf">.1</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV2L1:PLEG:GCC:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E17 (EK1122)^100H1-L1S01-EP2 (EP3174-0002)^TV2L1-GCC-1^Value;</span>
                          <span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E17</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EP3</span> <span class="p">(</span><span class="n">EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">TV2L1</span><span class="o">-</span><span class="n">GCC</span><span class="o">-</span><span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="n">fb_TV2L1_PLEG_GCC_01</span><span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV2L1:PLEG:GPI:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E17 (EK1122)^100H1-L1S01-EP2 (EP3174-0002)^TV2L1-GPI-1^Value&#39;</span><span class="p">}</span>
<span class="n">fb_TV2L1_PLEG_GPI_01</span><span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="o">//</span> <span class="n">B950</span><span class="o">-</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S3</span><span class="o">-</span><span class="n">DRL</span><span class="o">-</span><span class="mi">1</span> <span class="p">(</span><span class="n">H1</span><span class="mf">.1</span><span class="p">)</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4L1:PLEG:GCC:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIIB[100H1-L1S03-EP2 (EP3174-0002)]^TV4L1-GCC-1^Value;</span>
                          <span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S03</span><span class="o">-</span><span class="n">EP3</span> <span class="p">(</span><span class="n">EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">TV4L1</span><span class="o">-</span><span class="n">GCC</span><span class="o">-</span><span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="n">fb_TV4L1_PLEG_GCC_01</span><span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4L1:PLEG:GPI:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIIB[100H1-L1S03-EP2 (EP3174-0002)]^TV4L1-GPI-1^Value&#39;</span><span class="p">}</span>
<span class="n">fb_TV4L1_PLEG_GPI_01</span><span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4L1:PLEG:GFS:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_iPRESS_R := TIIB[Term 1 (EK1200)]^E1 (EL3064)^AI Standard Channel 1^Value;</span>
                          <span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="o">:=</span> <span class="n">TIIB</span><span class="p">[</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)]</span><span class="o">^</span><span class="n">E3</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span> <span class="s1">&#39;}</span>
<span class="n">fb_TV4L1_PLEG_GFS_01</span> <span class="p">:</span> <span class="n">FB_MKS422</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-txi-vac-pumps">
<h2>GVL_TXI_VAC_PUMPS<a class="headerlink" href="#gvl-txi-vac-pumps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
<span class="o">//</span><span class="n">B940</span><span class="o">-</span><span class="mi">009</span><span class="o">-</span><span class="n">R17</span><span class="o">-</span><span class="n">PCI</span><span class="o">-</span><span class="mi">03</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: ST1L1:PPS:PIP:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS      := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E8 (EL3064)^ST1L1_PIP_01^Value;</span>
                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E9</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">ST1L1_PIP_01</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">i_xSP_DI</span>      <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E10</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">ST1L1_PIP_01</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
<span class="n">fb_ST1L1_PPS_PIP_01</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: PC2L1:L2SI:PIP:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS      := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E8 (EL3064)^PC2L1_PIP_01^Value;</span>
                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E9</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">PC2L1_PIP_01</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">i_xSP_DI</span>              <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E10</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">PC2L1_PIP_01</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
<span class="n">fb_PC2L1_L2SI_PIP_01</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV2L1:PLEG:PIP:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS      := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E8 (EL3064)^TV2L1_PIP_01^Value;</span>
                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E9</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">TV2L1_PIP_01</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">i_xSP_DI</span>              <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E10</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">TV2L1_PIP_01</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
<span class="n">fb_TV2L1_PLEG_PIP_01</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV3L1:PLEG:PIP:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS      := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E8 (EL3064)^TV3L1_PIP_01^Value;</span>
                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E9</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">TV3L1_PIP_01</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">i_xSP_DI</span>              <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E10</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">TV3L1_PIP_01</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
<span class="n">fb_TV3L1_PLEG_PIP_01</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>

<span class="o">//</span><span class="n">B940</span><span class="o">-</span><span class="mi">009</span><span class="o">-</span><span class="n">R17</span><span class="o">-</span><span class="n">PCI</span><span class="o">-</span><span class="mi">04</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4L1:PLEG:PIP:01 &#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_iPRESS      := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E11 (EL3064)^TV4L1_PIP_01^Value;</span>
                             <span class="o">.</span><span class="n">q_xHVEna_DO</span>   <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E12</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">TV4L1_PIP_01</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">i_xSP_DI</span>              <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E13</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">TV4L1_PIP_01</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
<span class="n">fb_TV4L1_PLEG_PIP_01</span><span class="p">:</span> <span class="n">FB_PIP_GAMMA</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-txi-vac-valves">
<h2>GVL_TXI_VAC_VALVES<a class="headerlink" href="#gvl-txi-vac-valves" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E17 (EK1122)^100H1-L1S01-EP1 (EP2338-0002)^Channel 1^Input;</span>
                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E17</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EP1</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">q_xOPN_DO</span>     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E17</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S01</span><span class="o">-</span><span class="n">EP1</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">11</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV2L1:PLEG:VGC:01 &#39;</span><span class="p">}</span>
<span class="n">fb_TV2L1_PLEG_VGC_01</span><span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>    <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^E17 (EK1122)^100H1-L1S03-EP1 (EP2338-0002)^Channel 1^Input;</span>
                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E17</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S03</span><span class="o">-</span><span class="n">EP1</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                             <span class="o">.</span><span class="n">q_xOPN_DO</span>     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">E17</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S03</span><span class="o">-</span><span class="n">EP1</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">11</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: TV4L1:PLEG:VGC:01 &#39;</span><span class="p">}</span>
<span class="n">fb_TV4L1_PLEG_VGC_01</span><span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-variables">
<h2>GVL_Variables<a class="headerlink" href="#gvl-variables" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
{attribute &#39;pytmc&#39; := &#39;pv: TXI:LFE:VAC:OVRDON;
    field: ZNAM Override OFF;
    field: ONAM Override ON;
    io: io;
&#39;}
xSystemOverrideMode1 : BOOL; (* Global system override for the prototype section*)

{attribute &#39;pytmc&#39; := &#39; pv: PLC:TXI:LFE:VAC:FFO:01 &#39;}
{attribute &#39;TcLinkTo&#39; := &#39;.q_xFastFaultOut:=TIIB[FFO]^Channel 1^Output&#39;}
g_FastFaultOutput1  :   FB_HardwareFFOutput:= (i_sNetID:=&#39;172.21.42.126.1.1&#39;); // change i_sNetID ??

{attribute &#39;pytmc&#39; := &#39; pv: PLC:TXI:VAC:ARB:01 &#39;}
fbArbiter1 : FB_Arbiter(1);

fbLogHandler : FB_loghandler;

END_VAR
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Link to this heading"></a></h1>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
    <span class="n">fbArbiterIO</span><span class="p">:</span> <span class="n">FB_SubSysToArbiter_IO</span><span class="p">;</span>
    <span class="n">fb_vetoArbiter</span><span class="p">:</span> <span class="n">FB_VetoArbiter</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">PRG_TXI_VAC_GAUGES</span><span class="p">();</span>
<span class="n">PRG_TXI_VAC_PUMPS</span><span class="p">();</span>
<span class="n">PRG_TXI_VAC_VALVES</span><span class="p">();</span>
<span class="n">PRG_TXI_VAC_FS_Interfaces</span><span class="p">();</span>

<span class="n">fbArbiterIO</span><span class="p">(</span><span class="n">i_bVeto</span><span class="o">:=</span>  <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">L_Stopper</span><span class="o">.</span><span class="n">ST1L1</span><span class="p">],</span>
    <span class="n">Arbiter</span><span class="o">:=</span> <span class="n">fbArbiter1</span><span class="p">,</span>
    <span class="n">fbFFHWO</span><span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">);</span>

<span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">bAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">fbArbiter1</span><span class="o">.</span><span class="n">AddRequest</span><span class="p">(</span><span class="n">nReqID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FAFC, stReqBp := PMPS_GVL.cstFullBeam, sDevName := &#39;plc-txi-hxr-vac&#39;);</span>

<span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">L_Stopper</span><span class="o">.</span><span class="n">ST1L1</span><span class="p">]);</span>

<span class="o">//</span><span class="n">Run</span> <span class="n">log</span> <span class="n">handler</span>
<span class="n">fbLogHandler</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#prg-txi-vac-fs-interfaces">PRG_TXI_VAC_FS_Interfaces</a></p></li>
<li><p><a class="reference internal" href="#prg-txi-vac-gauges">PRG_TXI_VAC_GAUGES</a></p></li>
<li><p><a class="reference internal" href="#prg-txi-vac-pumps">PRG_TXI_VAC_PUMPS</a></p></li>
<li><p><a class="reference internal" href="#prg-txi-vac-valves">PRG_TXI_VAC_VALVES</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-txi-vac-fs">
<h2>PRG_TXI_VAC_FS<a class="headerlink" href="#prg-txi-vac-fs" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_TXI_VAC_FS</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Fast</span> <span class="n">Shutter</span> <span class="n">Valve</span>
<span class="n">TV2L1_VFS_1</span><span class="p">(</span>
    <span class="n">i_xVeto_Enable</span><span class="o">:=</span><span class="kc">False</span><span class="p">,</span>
    <span class="n">i_xPMPS_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_sDevName</span><span class="o">:=</span> <span class="s1">&#39;TV2L1:VFS:1&#39;</span><span class="p">,</span>
    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">g_FastFaultOutput2</span>
<span class="p">);</span>
<span class="p">(</span><span class="o">*</span><span class="n">FastFaultOuput</span><span class="o">*</span><span class="p">)</span>
<span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-txi-vac-fs-interfaces">
<h2>PRG_TXI_VAC_FS_Interfaces<a class="headerlink" href="#prg-txi-vac-fs-interfaces" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_TXI_VAC_FS_Interfaces
VAR
END_VAR
//Fast Shutter Valve Interface
TV2L1_VFS_1_Interface(IG := fb_TV4L1_PLEG_GFS_01.IG, Veto_valve := fb_TV2L1_PLEG_VGC_01.iq_stValve); //Veto Valve? Closest to fast shutter?

END_PROGRAM
</pre></div>
</div>
</section>
<section id="prg-txi-vac-gauges">
<h2>PRG_TXI_VAC_GAUGES<a class="headerlink" href="#prg-txi-vac-gauges" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_TXI_VAC_GAUGES</span>
<span class="n">VAR</span>
    <span class="n">bm_dummy_gauge</span><span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">beamline</span> <span class="n">dummy</span> <span class="n">gauge</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1e-4</span><span class="p">;</span>


<span class="o">//</span> <span class="n">B940</span><span class="o">-</span><span class="mi">008</span><span class="o">-</span><span class="n">L0S23</span><span class="o">-</span><span class="n">PNL</span><span class="o">-</span><span class="mi">1</span>
<span class="n">fb_ST1L1_PPS_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_ST1L1_PPS_GCC_01</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_ST1L1_PPS_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="o">//</span> <span class="n">B950</span><span class="o">-</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S1</span><span class="o">-</span><span class="n">PNL</span><span class="o">-</span><span class="mi">1</span> <span class="p">(</span><span class="n">H1</span><span class="mf">.1</span><span class="p">)</span>
<span class="n">fb_TV2L1_PLEG_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TV2L1_PLEG_GCC_01</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_TV2L1_PLEG_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="o">//</span> <span class="n">B950</span><span class="o">-</span><span class="mi">100</span><span class="n">H1</span><span class="o">-</span><span class="n">L1S3</span><span class="o">-</span><span class="n">DRL</span><span class="o">-</span><span class="mi">1</span><span class="p">(</span><span class="n">H1</span><span class="mf">.1</span><span class="p">)</span>
<span class="n">fb_TV4L1_PLEG_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TV4L1_PLEG_GCC_01</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_TV4L1_PLEG_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">bEP</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="o">//</span><span class="n">MKS422</span>
<span class="n">fb_TV4L1_PLEG_GFS_01</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">bm_dummy_gauge</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-txi-vac-pumps">
<h2>PRG_TXI_VAC_PUMPS<a class="headerlink" href="#prg-txi-vac-pumps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_TXI_VAC_PUMPS</span>
<span class="n">VAR</span>
    <span class="n">dummy_gauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">beamline</span> <span class="n">dummy</span> <span class="n">gauge</span>
<span class="n">dummy_gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">dummy_gauge</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">dummy_gauge</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
<span class="n">dummy_gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">1e-4</span><span class="p">;</span>

<span class="o">//</span><span class="n">B940</span><span class="o">-</span><span class="mi">009</span><span class="o">-</span><span class="n">R17</span><span class="o">-</span><span class="n">PCI</span><span class="o">-</span><span class="mi">03</span>
<span class="n">fb_PC2L1_L2SI_PIP_01</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">dummy_gauge</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">GVL_Interfaces</span><span class="o">.</span><span class="n">PC2L1_PIP_01_Interface_rPress</span> <span class="o">:=</span> <span class="n">fb_PC2L1_L2SI_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
<span class="n">GVL_Interfaces</span><span class="o">.</span><span class="n">PC2L1_PIP_01_Interface_xAT_VAC</span> <span class="o">:=</span> <span class="n">fb_PC2L1_L2SI_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">GVL_Interfaces</span><span class="o">.</span><span class="n">PC2L1_PIP_01_Interface_xPRESS_OK</span> <span class="o">:=</span> <span class="n">fb_PC2L1_L2SI_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>

<span class="n">fb_ST1L1_PPS_PIP_01</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_ST1L1_PPS_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_TV2L1_PLEG_PIP_01</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_TV2L1_PLEG_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>
<span class="n">fb_TV3L1_PLEG_PIP_01</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_TV2L1_PLEG_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>

<span class="o">//</span><span class="n">B940</span><span class="o">-</span><span class="mi">009</span><span class="o">-</span><span class="n">R17</span><span class="o">-</span><span class="n">PCI</span><span class="o">-</span><span class="mi">04</span>
<span class="n">fb_TV4L1_PLEG_PIP_01</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_TV4L1_PLEG_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-interfaces">GVL_Interfaces</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-txi-vac-valves">
<h2>PRG_TXI_VAC_VALVES<a class="headerlink" href="#prg-txi-vac-valves" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_TXI_VAC_VALVES</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">fb_TV2L1_PLEG_VGC_01</span><span class="p">(</span>
    <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_ST1L1_PPS_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
    <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TV2L1_PLEG_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
    <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">,</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span>
    <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter1</span>
<span class="p">);</span>

<span class="n">fb_TV4L1_PLEG_VGC_01</span><span class="p">(</span>
    <span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_TV3L1_PLEG_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
    <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TV4L1_PLEG_PIP_01</span><span class="o">.</span><span class="n">q_IG</span><span class="p">,</span>
    <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode1</span><span class="p">,</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutput1</span><span class="p">,</span>
    <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">fbArbiter1</span>
<span class="p">);</span>

<span class="o">//</span><span class="n">Fast</span> <span class="n">Shutter</span> <span class="n">Valve</span> <span class="n">interface</span>
 <span class="o">//</span><span class="n">fb_TV2L1_PLEG_VFS_Interface</span><span class="p">(</span><span class="n">IG</span><span class="o">:=</span><span class="n">fb_TV2L1_PLEG_GFS_01</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">,</span> <span class="n">Veto_Valve</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xVAC_FAULT_OK</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="plc-txi-hxr-vac_txi_hxr_vac_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>